# 論文跨章節數據一致性核對矩陣 (Thesis Consistency Matrix)

本文件建立國立中興大學碩士學位論文《基於因果式時間序列預測與多層狀態機之半導體製程冷卻水 (PCW) 壓力漂移早期預警與 Web SCADA 系統整合》（研究生：陳宥興，指導教授：吳宏達 博士）之全篇關鍵數值交叉核對與防呆驗證紀錄。

---

## 1. 核心實驗規模與樣本劃分

| 項目 | 中文摘要 | 英文摘要 | 第四章 (4.1/4.2) | 第五章結論 | 表格 (Table 4/5) | 圖表 (Fig 6/9) | 一致性驗證 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **實體壓力測點數** | 160 支 PT (PT-01~160) | 160 PT sensors | 160 PT (8 Loops × 10 Submains × 2) | 160 PT 測點 | Table 1, 2, 4, 5 | Fig 1, 6, 9 | **PASS (100% 吻合)** |
| **實驗情境數** | 12 種 (S01~S12) | 12 scenarios | 12 種 (8 正樣本 + 4 負樣本) | 12 種情境 | Table 2, 4 | Fig 6, 9 | **PASS (100% 吻合)** |
| **總試驗場次** | 1,920 場 | 1,920 trials | 1,920 場 (160 × 12) | 1,920 場 | Table 4, 5 | Fig 6, 9 | **PASS (100% 吻合)** |
| **正樣本場次** | 1,280 場 | 1,280 trials | 1,280 場 (160 × 8) | 1,280 場 | Table 4, 5 | Fig 6, 9 | **PASS (100% 吻合)** |
| **負樣本場次** | 640 場 | 640 trials | 640 場 (160 × 4) | 640 場 | Table 4, 5 | Fig 6, 9 | **PASS (100% 吻合)** |
| **隨機種子** | 固定種子 20261111 | Seed = 20261111 | Seed = 20261111 | 固定隨機種子 | Table 2, 11 | Fig 9 | **PASS (100% 吻合)** |

---

## 2. 演算法偵測效能指標 (本研究模型：連續兩點確認 $K=2$)

| 指標項目 | 中文摘要 | 英文摘要 | 第四章 (4.3.2) | 第五章 (5.1) | Table 4 (受控基準) | Table 5 (混淆矩陣) | 一致性驗證 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **真陽性 (TP)** | 1,280 | 1,280 | 1,280 | 1,280 | 1,280 | 1,280 | **PASS (100% 吻合)** |
| **偽陽性 (FP)** | 26 | 26 | 26 | 26 | 26 | 26 | **PASS (100% 吻合)** |
| **真陰性 (TN)** | 614 | 614 | 614 | 614 | 614 | 614 | **PASS (100% 吻合)** |
| **偽陰性 (FN)** | 0 | 0 | 0 | 0 | 0 | 0 | **PASS (100% 吻合)** |
| **精確率 (Precision)** | 98.01% | 98.01% | 98.01% | 98.01% | 98.01% | 98.01% | **PASS (100% 吻合)** |
| **召回率 (Recall)** | 100.0% | 100.0% | 100.0% | 100.0% | 100.0% | 100.0% | **PASS (100% 吻合)** |
| **F1-Score** | 0.9899 | 0.9899 | 0.9899 | 0.9899 | 0.9899 | 0.9899 | **PASS (100% 吻合)** |
| **誤報率 (FAR)** | 4.06% | 4.06% | 4.06% | 4.06% | 4.06% | 4.06% | **PASS (100% 吻合)** |
| **處置提前量 (Lead Time)** | 9.84 分鐘 | 9.84 min | 9.84 分鐘 | 9.84 分鐘 | 9.84 min | -- | **PASS (100% 吻合)** |

---

## 3. 消融對比：單次觸發 ($K=1$) vs 連續兩點確認 ($K=2$)

| 指標項目 | 單次觸發 ($K=1$) | 連續確認 ($K=2$) | 改善量 / 代價 | 數學推導與代碼驗證 |
| :--- | :--- | :--- | :--- | :--- |
| **TP / FN** | 1,280 / 0 | 1,280 / 0 | 零漏報保持不變 (Recall = 100.0%) | PASS |
| **FP / TN** | 163 / 477 | 26 / 614 | 虛警大幅消減 137 場 (減少 84.05%) | PASS: $(163-26)/163 = 84.05\%$ |
| **Precision** | 88.70% | 98.01% | 精確率提升 +9.31% | PASS: $1280/(1280+26) = 98.01\%$ |
| **誤報率 (FAR)** | 25.47% | 4.06% | 誤報率大幅壓低 -21.41% | PASS: $26/640 = 4.0625\% \approx 4.06\%$ |
| **F1-Score** | 0.9401 | 0.9899 | 綜合表現提升 +0.0498 | PASS |
| **Lead Time** | 10.60 分鐘 | 9.84 分鐘 | 微幅犧牲 0.76 分鐘（約 45.6 秒確認窗） | PASS: $10.60 - 9.84 = 0.76$ min |

---

## 4. 跨平台一致性與計算延遲

| 驗證項目 | 規格 / 指標 | 實測值 | 驗證結果 |
| :--- | :--- | :--- | :--- |
| **Excel 初版模型數值對齊** | 480 筆時間步長回放 | 100.00% 吻合，最大絕對誤差 0.0 | PASS (Table 3, Fig 5) |
| **單測點推論延遲** | Apple M5, Python 3.11 | 平均 13.54 $\mu$s (P99: 18.2 $\mu$s) | PASS (Table 9, Fig 7) |
| **全廠 320 測點全批次** | 160 PT + 80 FT + 80 PDT | 平均 4.56 ms (P99: 6.1 ms) | PASS (Table 9, Fig 7) |
| **即時吞吐量** | 每秒可處理批次數 | 219.3 批次/秒 (遠超 1 秒週期) | PASS (Table 9) |

---

## 5. 35 分鐘連續行為偏差實測

| 監控項目 | 規範標準 | 實測表現 |
| :--- | :--- | :--- |
| **Modbus 通訊協定** | 15020 埠，FLOAT32 CDAB 映射 | 35 分鐘零中斷，0 封包遺失 |
| **SQLite WAL 推論日誌** | 35 分鐘全廠 320 測點記錄 | 累計寫入 131,200 筆即時推論日誌 |
| **全生命週期重現** | 正常 $\to$ 緩慢漂移 $\to$ 預警 $\to$ 越界 $\to$ 恢復 | 狀態機四階跳轉響應與 Web SCADA 100% 同步 |
| **證據保存與驗證** | SHA-256 密碼學指紋與截圖 | 涵蓋 Fig 9, Fig 15 與 Table 11 |

---

## 6. 非受控真實歷史資料限制 (誠實揭露)

| 實驗環境 | Precision | Recall | F1-Score | 原因與工程洞見 (5.2 節限制討論) |
| :--- | :--- | :--- | :--- | :--- |
| **全廠 160 測點受控環境** | 98.01% | 100.0% | 0.9899 | 具備動態滾動基準線 $B_t$ 與因果偏離比 $N_{10}$ 支撐 |
| **非受控歷史回放 (Table 6)** | 11.76% | 40.0% | 0.1818 | 機台劇烈啟停導致水壓常態跳躍，全廠單一靜態門檻引發嚴重誤報，彰顯動態因果基線之必要性 |
