# 最終實驗與系統驗證報告 (EXPERIMENT_FINAL_REPORT)

## 1. 核心驗證摘要（驗收首頁指標）

- **實際存在的測點數量**：**320 支感測器**（8 PCW × 10 Submain × 4 測點），包含 **160 支 PT**（`PTS` / `PTR`）、**80 支 FT** 及 **80 支 PDT**。
- **已完成離線全矩陣測試的測點數量**：**320 / 320 支（含全部 160 / 160 支 PT）**。
- **已完成離線有效測試總次數**：**3,840 場**（320 測點 × 12 獨立種子情境，其中 160 PT 子集佔 **1,920 場**）；外加 12 項邊界案例測試（12/12 PASS）與 6 項系統整合單元測試（6/6 PASS）。
- **未達每個 PT 十次有效測試的測點數**：**0**（全數 160 支 PT 與全廠 320 支感測器均完成 12 場離線試驗＋線上 11.12 分鐘實測＋本機 v2.0 **11.35 分鐘**實測並完整留存 SQLite/CSV 紀錄）。
- **Excel / 程式逐筆比對結果**：`PT-1` 480 筆資料 **480 / 480 一致（100.00%）**，容許誤差 `1e-9`，最大絕對誤差 **0.0**；Python 與 TypeScript 跨語言誤差 **< 1e-9**。
- **有 Ground Truth 支持的分類指標（160 PT, 1,920 場合成注入）**：
  - `Proposed Unified V1 (raw_onset=1)`：TP=1280, TN=478, FP=162, FN=0 | **Recall=100.00%** (Wilson 95% CI: 99.70%–100.00%) | **Precision=88.77%** (87.03%–90.29%) | **F1=0.9405** | **FAR=25.31%** | **Mean Lead=10.58 min**。
  - `Naive OLS (k=10)`：TP=1280, TN=480, FP=160, FN=0 | **Recall=100.00%** | **Precision=88.89%** | **F1=0.9412** | **FAR=25.00%** | **Mean Lead=10.66 min**。
  - `消融優化 (raw_onset=2, 40 PT 480 場)`：$\theta=2.0 \implies$ **Precision=96.68%, F1=0.9831, FAR=6.88%, Lead=9.87 min**；$\theta=2.5 \implies$ **Precision=99.38%, F1=0.9969, FAR=1.25%, Lead=9.84 min**。
- **Apple M5 實測執行延遲與吞吐量**：
  - 單點純推論 (10,000 次)：平均 **14.53 µs**、P99 **31.79 µs**、吞吐量 **68,352 ops/s**。
  - 320 測點批次純推論 (500 批)：平均 **4.68 ms**、P99 **5.44 ms**。
  - 320 測點推論＋SQLite 寫入 (100 批)：平均 **20.54 ms**、P99 **44.69 ms**。
  - Modbus/TCP `FC03` 讀取 20 暫存器 (100 次)：平均 **271.4 µs**、P99 **380.6 µs**。
- **線上部署與本機重構 >10 分鐘實時驗證**：
  - 線上部署 (`https://pcw-scada-system.vercel.app/`, **11.12 分鐘**)：巡檢 9 頁無 console error；重現 `1.72 bar` 狀態不同步缺陷及 10.48 分鐘後 `SM01.PTS` 斜率歸零跳回 `NORMAL` 現象。
  - 本機重構 v2.0 (`http://127.0.0.1:8000/`, **11.35 分鐘**, SSE `LIVE STREAM`)：修復狀態一致同步（`1.72 bar` 同步 `HIGH` + `EVENT`），全廠 **320 / 320 支測點**累計全數進入預警／事件（280 支觸發 `DRIFT` 警報、40 支 Group 3/4 `FT` 觸發 `EVENT`），10 分鐘後維持 140 支 `T-30`（81 PT + 59 FT/PDT）＋42 支 `EVENT`（Alarm Center 含 367 筆 `DRIFT`），SQLite `prediction_logs` 實存 **203,840 筆**（覆蓋全廠 320 測點，含 182,597 筆非正常紀錄）。
- **尚未驗證項目與不可用於正式現場結論之數據**：
  - 尚未接入真實晶圓廠現場 PLC、實體感測器與 MS-SQL Historian；3,840 場與 11.28 分鐘實測均屬受控模擬／故障注入資料，不可宣稱為晶圓廠現場長期良率或設備可靠度證明。

