%!TEX program = xelatex
\documentclass[fontset=none, a4paper, 12pt]{ctexart}

% ==========================================
% 1. 套件載入區
% ==========================================
\usepackage{geometry}
\usepackage{longtable}
\usepackage{fontspec}
\usepackage{setspace}
\usepackage{titlesec}
\usepackage{titletoc}
\usepackage{tocloft}
\usepackage{fancyhdr}
\usepackage{graphicx}
\usepackage{caption}
\captionsetup[figure]{skip=4pt}
\captionsetup[table]{skip=4pt}
\setlength{\intextsep}{8pt}
\setlength{\textfloatsep}{8pt}
\setlength{\floatsep}{8pt}
\usepackage[hidelinks]{hyperref}
\usepackage{booktabs}
\usepackage{float}
\usepackage{amsmath}
\usepackage{amssymb}
\usepackage{tabularx}
\usepackage{placeins}
\usepackage{needspace}
\usepackage{algorithm}
\usepackage{algpseudocode}
\floatname{algorithm}{演算法}
\usepackage{makecell}
\usepackage{array}
\sloppy

% ==========================================
% 2. 字型設定
% ==========================================
\setCJKmainfont{kaiu.ttf}[
    AutoFakeBold=2.5,
    AutoFakeSlant=0.3
]
\setmainfont{Times New Roman}[
    Path=/System/Library/Fonts/Supplemental/,
    UprightFont=Times New Roman.ttf,
    BoldFont=Times New Roman Bold.ttf,
    ItalicFont=Times New Roman Italic.ttf,
    BoldItalicFont=Times New Roman Bold Italic.ttf
]
\newCJKfontfamily\coverzh{kaiu.ttf}[
    AutoFakeBold=2.5,
    AutoFakeSlant=0.3
]
\newfontfamily\coveren{Times New Roman}[
    Path=/System/Library/Fonts/Supplemental/,
    UprightFont=Times New Roman.ttf,
    BoldFont=Times New Roman Bold.ttf
]

% ==========================================
% 3. 版面與格式設定
% ==========================================
\geometry{a4paper, top=3cm, bottom=3cm, left=3cm, right=3cm}
\pagestyle{plain}

\captionsetup[figure]{name=圖}
\captionsetup[table]{name=表}
\ctexset{bibname = {參考文獻}}

\titleformat{\section}[block]{\centering\fontsize{20}{24}\selectfont\bfseries}{\thesection}{1em}{}
\titleformat{\subsection}[block]{\fontsize{16}{20}\selectfont\bfseries}{\thesubsection.}{1em}{}
\titleformat{\subsubsection}[block]{\fontsize{14}{18}\selectfont\bfseries}{\thesubsubsection.}{1em}{}

\renewcommand{\thesection}{第\chinese{section}章}
\renewcommand{\thesubsection}{\arabic{section}.\arabic{subsection}}
\renewcommand{\thesubsubsection}{\arabic{section}.\arabic{subsection}.\arabic{subsubsection}}

\renewcommand{\contentsname}{目錄}
\renewcommand{\listtablename}{表目錄}
\renewcommand{\listfigurename}{圖目錄}

\renewcommand{\cfttoctitlefont}{\hfill\Large\bfseries}
\renewcommand{\cftaftertoctitle}{\hfill\null}
\renewcommand{\cftlottitlefont}{\hfill\Large\bfseries}
\renewcommand{\cftafterlottitle}{\hfill\null}
\renewcommand{\cftloftitlefont}{\hfill\Large\bfseries}
\renewcommand{\cftafterloftitle}{\hfill\null}

\setlength{\cftbeforetoctitleskip}{0pt}
\setlength{\cftaftertoctitleskip}{1.2em}
\setlength{\cftbeforelottitleskip}{0pt}
\setlength{\cftafterlottitleskip}{1.2em}
\setlength{\cftbeforeloftitleskip}{0pt}
\setlength{\cftafterloftitleskip}{1.2em}

\renewcommand{\cftsecleader}{\cftdotfill{\cftdotsep}}
\renewcommand{\cftsubsecleader}{\cftdotfill{\cftdotsep}}
\renewcommand{\cftsubsubsecleader}{\cftdotfill{\cftdotsep}}

\renewcommand{\cftsecfont}{\bfseries}
\renewcommand{\cftsecpagefont}{\bfseries}
\setlength{\cftbeforesecskip}{1.2em}

\begin{document}

% ==========================================
% 封面
% ==========================================
\newgeometry{a4paper, top=3cm, bottom=3cm, left=3cm, right=3cm}
\begin{titlepage}
    \centering
    \thispagestyle{empty}
    \vspace*{0.7cm}

    {\coverzh
    \fontsize{20pt}{28pt}\selectfont
    \begingroup
    \xeCJKsetup{CJKglue=\hskip -1.55pt}
    \makebox[\textwidth][c]{國立中興大學人工智慧與資料科學碩士在職學位學程}
    \endgroup
    \par}

    \vspace{0.35cm}
    {\coverzh\fontsize{20pt}{28pt}\selectfont 碩士學位論文\par}

    \vspace{2.4cm}
    {\coverzh\fontsize{20pt}{29pt}\selectfont
    半導體製程冷卻水系統之異常行為辨識\\與統計式早期預警研究\par}

    \vspace{0.75cm}
    {\coveren\fontsize{18pt}{24pt}\selectfont
    \makebox[\textwidth][c]{Research on Abnormal Behavior Detection and Statistical Early Warning}%
    \par
    \makebox[\textwidth][c]{for Process Cooling Water Systems in Semiconductor Manufacturing}%
    \par}

    \vspace{2.3cm}
    {\coverzh\fontsize{20pt}{28pt}\selectfont
    指導教授：\hspace{0.3em}林長鋆\hspace{0.1em}{\coveren Chang-Yun Lin}\par}
    \vspace{0.35cm}
    {\coverzh\fontsize{20pt}{28pt}\selectfont
    研究生：\hspace{0.3em}陳宥興\hspace{0.1em}{\coveren You-Xing Chen}\par}

    \vspace{2.0cm}
    {\coverzh\fontsize{20pt}{28pt}\selectfont 中華民國一百一十五年十一月\par}
\end{titlepage}
\restoregeometry
\clearpage

% ==========================================
% 口試審核頁預留
% ==========================================
\thispagestyle{empty}
\vspace*{\fill}
\begin{center}
    \Large 口試審核頁預留
\end{center}
\vspace*{\fill}
\clearpage

% ==========================================
% 誌謝
% ==========================================
\clearpage
\pagenumbering{gobble}
\pagestyle{empty}
\begin{center}
    \large\bfseries 誌謝
\end{center}
\vspace{0.5em}

本論文之研究與系統實作，首先謹向指導教授林長鋆博士致上最誠摯的謝意。感謝教授在統計品質管制、時間序列因果性驗證以及工業工程嚴謹性上的細心指導，使本研究得以跳脫單純展示介面之框架，透過跨語言數值對等核對、公平基準比較、失敗案例消融分析與長時序實機實驗，建立可重複驗證之技術基礎。

同時感謝產業界先進在半導體廠務製程冷卻水（PCW）系統配置與 Modbus/TCP 工業通訊協定上之寶貴建議，以及家人在研究與論文撰寫期間的體諒與支持，使本論文得以順利完成。

\vspace{2em}
\begin{flushright}
陳宥興　謹誌\\
中華民國一百一十五年十一月
\end{flushright}

% ==========================================
% 前半部：羅馬數字頁碼
% ==========================================
\clearpage
\pagestyle{plain}
\pagenumbering{roman}
\setcounter{page}{1}

\phantomsection
\addcontentsline{toc}{section}{摘要}
\begin{center}
\large\bfseries 摘要
\end{center}
\vspace{0.5em}

製程冷卻水（Process Cooling Water, PCW）為半導體晶圓廠維持精密製程設備熱穩定之核心公用系統。現行監控系統多採固定工程上下限（HIHI/HI/LO/LOLO）觸發警報，雖具規則透明之優點，卻無法在數值越限前針對緩慢偏移或持續行為偏差提供預警提前量（Lead Time），亦容易在瞬態水壓脈動下產生誤報。本研究設計並實作一套可完整重現之 \textbf{V1 統計式早期預警方法與全端 Web SCADA 原型系統}，涵蓋 PCW01 至 PCW08 共 8 套獨立迴路、80 組供／回水次幹管（Submain）配對與 320 個監控測點（160 支壓力計 PT、80 支流量計 FT、80 支壓差計 PDT）。

方法上，本研究以嚴格 Past-Only 70 分鐘因果滑動視窗為基礎，將資料切分為 60 分鐘歷史基準區間 $[t-70, t-10)$ 與近 10 分鐘局部區間（前期 $[t-10, t-5)$、近期 $[t-5, t)$），計算雙視窗方向性異常密度比 $N_{10}$、五分鐘局部均差斜率 $\hat{\beta}$、10 點普通最小平方法（OLS）95\% 預測區間及閉式到限時間（Time-To-Limit, TTL），並整合七層工業硬化防線（L1–L7），同時修正既有系統中 $N_{10} > 2.0$ 在對稱雜訊下結構性不可達之盲區、長時段基準偏移斜率歸零失效，以及警報中心與預測頁狀態不一致之缺陷。

於 2026 年 11 月 11 日完成之全面實證驗證包含：（1）Excel 參考模型 480 筆歷史資料逐筆比對一致率達 100.0\%（最大誤差 0.0）；（2）Python 後端與 TypeScript 前端數值對等誤差低於 $10^{-9}$；（3）全廠 320 測點 × 12 情境共 3,840 場（含 160 PT × 12 = 1,920 場）固定種子公平試驗，所提方法於預設單點觸發下達召回率 100.0\%、精確率 88.77\%、F1=0.9405（160 PT 子集）與平均提前量 10.58 分鐘，並透過消融分析證明加入 2 分鐘連續確認（$\text{raw\_onset}=2$）可將瞬態突波導致之誤報率自 25.62\% 降至 6.88\%（$\theta=2.5$ 時降至 1.25\%）；（4）Apple M5 實機量測單點推論平均延遲 $14.53\ \mu\mathrm{s}$、320 測點推論連同 SQLite 持久化寫入平均 $20.54\ \mathrm{ms}$；（5）實際連線已部署線上網站與本機 Modbus/TCP 重構系統進行超過 11.5 分鐘之真實時序基準偏差實驗，完整記錄全數 160 支 PT 感測器之預警與警報執行軌跡。

\vspace{1em}
\noindent \textbf{關鍵詞：}製程冷卻水系統、早期預警、雙視窗異常密度、到限時間（TTL）、Modbus/TCP、半導體廠務、Web SCADA

\newpage

\phantomsection
\addcontentsline{toc}{section}{Abstract}
\begin{center}
\large\bfseries Abstract
\end{center}
\vspace{0.5em}

Process Cooling Water (PCW) is an essential utility for thermal stabilization in semiconductor manufacturing facilities. Conventional industrial SCADA systems rely primarily on static engineering thresholds (HIHI/HI/LO/LOLO). Although simple and auditable, fixed thresholds provide zero lead time for gradual behavioral drift prior to limit breach and are vulnerable to transient pressure spikes. This thesis designs, audits, and re-engineers a reproducible \textbf{V1 statistical early-warning methodology and full-stack Web SCADA prototype} covering eight independent PCW loops (PCW01--PCW08), 80 supply/return submain pairs, and 320 monitoring points (160 pressure transmitters PT, 80 flow transmitters FT, and 80 differential pressure transmitters PDT).

The proposed inference engine operates strictly on a causal Past-Only 70-minute sliding window, partitioning data into a 60-minute baseline $[t-70, t-10)$ and two 5-minute local segments ($[t-10, t-5)$ and $[t-5, t)$) to compute the directional anomaly density ratio $N_{10}$, finite-difference drift slope $\hat{\beta}$, 10-point ordinary least squares (OLS) 95\% prediction bands, and closed-form Time-To-Limit (TTL), reinforced by seven industrial hardening layers (L1--L7). Crucially, code auditing and re-implementation resolved three defects in the legacy prototype: the structural unreachability of $N_{10} > 2.0$ under symmetric noise ($M_{60} \ge 30$), loss of detection under sustained $>10$-minute baseline shifts when the local slope approaches zero, and an immediate state inconsistency between the Alarm Center and System Prediction views.

Comprehensive validation executed on 11 November 2026 demonstrates: (1) 100.0\% parity (max error 0.0 across 480 rows) against the Excel Reference Model; (2) cross-language numerical equivalence ($< 10^{-9}$) between the Python backend and TypeScript frontend; (3) 3,840 seeded trials across all 320 sensors (including 1,920 trials on all 160 PT sensors), achieving 100.0\% recall, 88.77\% precision, F1 = 0.9405, and 10.58 min mean lead time on PT sensors, while ablation with a 2-minute onset confirmation reduces false alarm rate from 25.62\% to 6.88\% (and 1.25\% at $\theta=2.5$); (4) real execution latency of $14.53\ \mu\mathrm{s}$ per sensor and $20.54\ \mathrm{ms}$ for a full 320-sensor evaluation with SQLite persistence on Apple M5; and (5) real-time $>11.5$-minute Modbus/TCP baseline-deviation verification across both the deployed web portal and the re-engineered local full-stack system with complete per-sensor execution logs.

\vspace{1em}
\noindent \textbf{Keywords:} Process Cooling Water (PCW), Early Warning, Dual-Window Anomaly Density, Time-To-Limit (TTL), Modbus/TCP, Semiconductor Facility, Web SCADA

\newpage

\phantomsection
\addcontentsline{toc}{section}{目錄}
\tableofcontents
\newpage

\phantomsection
\addcontentsline{toc}{section}{表目錄}
\listoftables
\newpage

\phantomsection
\addcontentsline{toc}{section}{圖目錄}
\listoffigures
\newpage

% ==========================================
% 正文
% ==========================================
\clearpage
\pagenumbering{arabic}
\setcounter{page}{1}
\begin{doublespace}

% ============================================================
% 第一章 緒論
% ============================================================
\section{緒論}

\subsection{研究場域與半導體雙層晶圓廠 PCW 配置}
現代 12 吋先進製程半導體晶圓廠為隔離重型泵浦振動並維持無塵室潔淨度，多採垂直分層之廠務配置。如圖~\ref{fig:fab_topo} 所示，全廠冷卻水供應由中央廠務大樓（Central Utility Building, CUB）經獨立供水立管與回水立管形成封閉循環迴路，分別輸送至二樓無塵室生產層（2F Cleanroom）與一樓廠務輔助層（1F Sub-Fab）：
\begin{enumerate}
    \item \textbf{2F Cleanroom（PCW01–PCW04）}：供應微影、蝕刻與擴散區核心機台，對冷卻水壓力穩定度要求極高。
    \item \textbf{1F Sub-Fab（PCW05–PCW08）}：供應沉積、研磨與濕式清洗等重負載設備之輔助冷卻模組。
\end{enumerate}

\begin{figure}[H]
    \centering
    \includegraphics[width=0.92\textwidth,keepaspectratio]{picture/fig_fab_topology_design.png}
    \caption{設計架構圖：雙層晶圓廠 PCW01–PCW08 迴路與 320 測點拓撲配置}
    \label{fig:fab_topo}
\end{figure}

依系統正式設定檔與現場模擬配置，全廠共計 8 套獨立迴路（PCW01 至 PCW08），每套迴路轄下 10 組次幹管（Submain01 至 Submain10），合計 80 組供／回水配對。每組次幹管依標準儀控規格配置 4 支測點：供水壓力計（\texttt{PTS}）、供水流量計（\texttt{FT}）、回水壓力計（\texttt{PTR}）與供回水壓差計（\texttt{PDT}），全廠總計 \textbf{320 支感測器}（包含 \textbf{160 支 PT}、80 支 FT 及 80 支 PDT）。各迴路依設計壓力分屬四大參數分組（Group 1–4），其工程基準與四級安全上下限如表~\ref{tab:pcw_groups_v2} 所示。須特別說明，舊版文件曾將 Group 4 基準誤載為 $2.10\ \mathrm{bar}$ 並虛列溫度計點數，本研究於 Phase 1 程式碼稽核後已統一以系統實作與線上部署之 $2.20\ \mathrm{bar}$ 及 320 測點規格為唯一基準。

\begin{table}[H]
\centering
\caption{PCW 八套獨立迴路四大參數分組基準線與工程安全限值配置表}
\label{tab:pcw_groups_v2}
\footnotesize
\renewcommand{\arraystretch}{1.15}
\setlength{\tabcolsep}{5pt}
\begin{tabularx}{0.98\textwidth}{ccccccc}
\toprule
\textbf{分組代碼} & \textbf{涵蓋迴路} & \textbf{配置樓層} & \textbf{測點類型} & \textbf{Baseline} & \textbf{LoLo / Lo} & \textbf{Hi / HiHi} \\
\midrule
Group 1 & PCW01, PCW02 & 2F Cleanroom & PT (\texttt{PTS}/\texttt{PTR}) & 1.50 bar & 1.20 / 1.30 & 1.70 / 1.80 \\
Group 2 & PCW03, PCW04 & 2F Cleanroom & PT (\texttt{PTS}/\texttt{PTR}) & 1.90 bar & 1.50 / 1.70 & 2.10 / 2.20 \\
Group 3 & PCW05, PCW06 & 1F Sub-Fab   & PT (\texttt{PTS}/\texttt{PTR}) & 2.50 bar & 2.20 / 2.30 & 2.70 / 2.80 \\
Group 4 & PCW07, PCW08 & 1F Sub-Fab   & PT (\texttt{PTS}/\texttt{PTR}) & 2.20 bar & 1.90 / 2.00 & 2.40 / 2.50 \\
\midrule
Group 1/2 & PCW01–04 & 2F Cleanroom & FT (流量) & 180 LPM & 150 / 160 & 200 / 220 \\
Group 3   & PCW05–06 & 1F Sub-Fab   & FT (流量) & 260 LPM & 230 / 240 & 280 / 300 \\
Group 4   & PCW07–08 & 1F Sub-Fab   & FT (流量) & 240 LPM & 200 / 220 & 260 / 280 \\
All       & PCW01–08 & 1F / 2F      & PDT (壓差) & 0.30 bar & 0.00 / 0.10 & 0.50 / 0.60 \\
\bottomrule
\end{tabularx}
\end{table}

\subsection{研究動機、固定門檻侷限與研究目的}
工業 SCADA 系統長期採用固定工程上下限（HI/HIHI/LO/LOLO）作為主要警報機制。固定門檻具備規則明確、易於查核之優點，但在實務監控上存在兩項關鍵缺口：其一，警報觸發當下數值已越過安全邊界，操作人員缺乏事前防禦提前量；其二，當管路因濾網漸進阻塞或閥件微幅異常而產生未越限之持續性行為偏移時，靜態門檻無法發出早期警示，而傳統統計管制圖（如 EWMA）在負載波動下容易累積誤報且無法直接換算剩餘反應時間。須釐清的是，PCW 供水與回水各自具備獨立主管形成封閉循環迴路，異常診斷應依管網壓差與測點行為趨勢判讀，不應以「供回水搶水」作為物理假設。

本研究定位為 \textbf{V1 統計式早期預警方法}，提出下列四項可由實驗逐一檢驗之研究目的：
\begin{enumerate}
    \item 建立嚴格遵守 Past-Only 因果約束之雙視窗異常密度（$N_{10}$）與趨勢外推預警公式，並修正既有系統之 $N_{10}$ 不可達盲區與長時段行為偏移失效缺陷。
    \item 實現單一權威規格（Single Source of Truth），使 Excel 參考模型、Python 後端推論引擎與 TypeScript Web SCADA 前端計算結果完全一致。
    \item 實作 Modbus/TCP FLOAT32 CDAB 工業通訊協定伺服器、SQLite 持久化歷史庫與全感測器預警記錄鏈路，修復線上部署版之狀態不同步問題。
    \item 透過 3,840 場受控故障注入、480 筆歷史回放、消融敏感度實驗，以及超過 10 分鐘（11.5 分鐘）真實時序 Modbus 基準行為偏差瀏覽器自動實測，完整量化模型效能、邊界限制與可重現性。
\end{enumerate}

% ============================================================
% 第二章 文獻探討與理論基礎
% ============================================================
\clearpage
\section{文獻探討與理論基礎}

\subsection{工業警報管理標準與預警事件分離}
ANSI/ISA-18.2 規範明確指出，工業警報系統不應僅為靜態越限提示，而須具備明確之狀態生命週期（Active/Unacknowledged、Acknowledged、Cleared、Shelved）、死區（Deadband）與延遲防抖（On-Delay）設計，以避免操作人員遭遇警報疲勞~\cite{isa1822016}。依此原則，本研究將「模型早期預警（T-30 / T-20 / T-10）」與「已越限之硬體工程警報（EVENT / HI / LO）」嚴格分離：前者旨在提供處置緩衝時間，後者代表物理安全界限已被突破。

\subsection{統計製程管制、因果防止洩漏與水力工程先驗}
統計製程管制（SPC）中之指數加權移動平均（EWMA）由 Roberts~\cite{roberts1959control} 提出並廣泛整理於 Montgomery~\cite{montgomery2020statistical}，其藉由指數衰減權重提高對微小平均偏移之偵測靈敏度。然而 EWMA 僅輸出無因次控制統計量，不直接提供物理單位之外推到限時間，且在非定常工業負載下易受基準漂移影響而升高誤報率。

在時序預測與異常偵測建模中，Kaufman 等人~\cite{kaufman2012leakage} 指出任何使用評估時刻之後資訊的特徵計算皆屬資料洩漏（Data Leakage），將導致離線驗證效能虛高卻無法於線上重現。因此本研究嚴格要求所有基準統計量與斜率估計均限制在過去半開區間 $[t-W, t)$ 內執行。此外，Darcy~\cite{darcy1857recherches} 與 Colebrook~\cite{colebrook1939turbulent} 所奠定之管流摩擦壓降與雷諾數關係式，說明穩態下壓差與流量變化之工程物理意義，本研究將其作為供回水配對診斷之工程先驗背景；然因現場未量測各支管粗糙度與等效管長，模型本體仍保持純統計時序推論，不虛構未經校準之物理數位分身。

在資料通訊協定層面，本系統後端伺服器依循 Modbus Organization 官方規範~\cite{modbus2006spec} 實作 Modbus/TCP MBAP 訊框與 Holding Registers（FC03/FC06/FC16）雙向讀寫機制。

% ============================================================
% 第三章 系統架構與統計式早期預警方法
% ============================================================
\clearpage
\section{系統架構與統計式早期預警方法}

\subsection{五層式軟硬體架構與實作邊界}
如圖~\ref{fig:arch_layers} 所示，本研究重構之系統採五層分層架構，明確區分「已實作並完成實機驗證之元件（實線）」與「需廠務授權串接之規劃項目（虛線）」。與舊版僅存瀏覽器端記憶體模擬器之原型不同，重構後系統於後端整合純 Python 非同步 Modbus/TCP 伺服器（Port 15020）、SQLite WAL 歷史與預警執行紀錄資料庫、統一推論／警報引擎，以及 FastAPI REST/WebSocket 介面，並透過瀏覽器實時渲染 9 大 Web SCADA 頁面。

\begin{figure}[H]
    \centering
    \includegraphics[width=0.95\textwidth,keepaspectratio]{picture/fig_system_architecture_layers.png}
    \caption{五層式系統架構與已實作驗證／規劃中元件邊界圖}
    \label{fig:arch_layers}
\end{figure}

\subsection{Modbus/TCP 暫存器映射與 1 分鐘時序聚合}
全廠 320 個測點依表~\ref{tab:modbus_map_v2} 連續映射至 Modbus Holding Registers \texttt{40001} 至 \texttt{40639}（共 640 個 16-bit 暫存器）。每個測點採用 IEEE-754 單精度浮點數（FLOAT32）配合 CDAB Word-Swap 位元組順序，將工程物理值無失真編碼為相鄰兩個暫存器。系統高頻採樣（預設 $1\ \mathrm{Hz}$）於每分鐘邊界聚合所有品質為 \texttt{GOOD} 之樣本算術平均寫入 Historian；若該分鐘 \texttt{GOOD} 樣本比例低於 $50\%$，則標記為 \texttt{BAD} 或 \texttt{COMM\_LOSS}。

\begin{table}[H]
\centering
\caption{全廠 320 測點 Modbus/TCP FLOAT32 (CDAB) 保持暫存器位址映射表}
\label{tab:modbus_map_v2}
\footnotesize
\renewcommand{\arraystretch}{1.15}
\setlength{\tabcolsep}{4pt}
\begin{tabularx}{\textwidth}{cccXc}
\toprule
\textbf{迴路} & \textbf{暫存器位址} & \textbf{Submain} & \textbf{涵蓋測點與數量} & \textbf{編碼格式} \\
\midrule
PCW01 & 40001 -- 40079 & Submain01--10 & 20 PT, 10 FT, 10 PDT (40 點) & FLOAT32 CDAB \\
PCW02 & 40081 -- 40159 & Submain01--10 & 20 PT, 10 FT, 10 PDT (40 點) & FLOAT32 CDAB \\
PCW03 & 40161 -- 40239 & Submain01--10 & 20 PT, 10 FT, 10 PDT (40 點) & FLOAT32 CDAB \\
PCW04 & 40241 -- 40319 & Submain01--10 & 20 PT, 10 FT, 10 PDT (40 點) & FLOAT32 CDAB \\
PCW05 & 40321 -- 40399 & Submain01--10 & 20 PT, 10 FT, 10 PDT (40 點) & FLOAT32 CDAB \\
PCW06 & 40401 -- 40479 & Submain01--10 & 20 PT, 10 FT, 10 PDT (40 點) & FLOAT32 CDAB \\
PCW07 & 40481 -- 40559 & Submain01--10 & 20 PT, 10 FT, 10 PDT (40 點) & FLOAT32 CDAB \\
PCW08 & 40561 -- 40639 & Submain01--10 & 20 PT, 10 FT, 10 PDT (40 點) & FLOAT32 CDAB \\
\bottomrule
\end{tabularx}
\end{table}

\subsection{Past-Only 因果視窗與雙視窗異常密度指標}
如圖~\ref{fig:window_design} 所示，於推論時刻 $t$，對第 $i$ 個感測器僅讀取其過去 70 分鐘已關閉之時序資料 $\mathcal{W}_i(t) = \{(x_i(t-k), q_i(t-k)) \mid k=1,\dots,70\}$，劃分為互斥之基準視窗 $\mathcal{B}_i(t)$（$[t-70, t-10)$，60 點）、前期局部視窗 $\mathcal{P}_i(t)$（$[t-10, t-5)$，5 點）與近期局部視窗 $\mathcal{R}_i(t)$（$[t-5, t)$，5 點），並令近期合併視窗 $\mathcal{C}_i(t) = \mathcal{P}_i(t) \cup \mathcal{R}_i(t)$。

\begin{figure}[H]
    \centering
    \includegraphics[width=0.92\textwidth,keepaspectratio]{picture/fig_past_only_window_design.png}
    \caption{Past-Only 70 分鐘因果滑動視窗切分與多視域外推示意圖}
    \label{fig:window_design}
\end{figure}

僅保留品質標籤為 \texttt{GOOD} 之樣本進行運算。當整體有效率 $\rho_{\mathrm{valid}} = (|\mathcal{B}_i|+|\mathcal{C}_i|)/70 < 0.80$、$|\mathcal{B}_i|<30$、$|\mathcal{P}_i|=0$ 或 $|\mathcal{R}_i|=0$ 時（\textbf{Layer 1 品質閘門}），直接輸出 \texttt{INSUFFICIENT\_DATA}。通過品質閘門後，計算歷史基準平均 $B_i(t)$ 與五分鐘局部均差雙側斜率 $\hat{\beta}_i(t)$：
\begin{equation}
B_i(t) = \frac{1}{|\mathcal{B}_i(t)|}\sum_{x\in\mathcal{B}_i(t)} x, \qquad
\hat{\beta}_i(t) = \frac{\bar{x}_{R,i}(t) - \bar{x}_{P,i}(t)}{5}
\label{eq:base_slope}
\end{equation}
依據方向符號 $d_i(t) = +1$（若 $\hat{\beta}_i(t)\ge 0$）或 $-1$（若 $\hat{\beta}_i(t)<0$），統計基準區間與近期 10 分鐘同向偏離計數並依滿窗長度比例還原：
\begin{equation}
M_{60,i}(t) = \mathrm{round}\!\left(\frac{60}{|\mathcal{B}_i(t)|}\sum_{x\in\mathcal{B}_i(t)} \mathbb{I}\!\bigl(d_i(t)(x - B_i(t)) > 0\bigr)\right)
\end{equation}
\begin{equation}
M_{10,i}(t) = \mathrm{round}\!\left(\frac{10}{|\mathcal{C}_i(t)|}\sum_{x\in\mathcal{C}_i(t)} \mathbb{I}\!\bigl(d_i(t)(x - B_i(t)) > 0\bigr)\right)
\end{equation}
標準化異常密度比 $N_{10,i}(t)$ 定義為：
\begin{equation}
N_{10,i}(t) = \begin{cases}
\dfrac{M_{10,i}(t)}{M_{60,i}(t)/6}, & M_{60,i}(t) > 0 \\[8pt]
999, & M_{60,i}(t)=0 \land M_{10,i}(t)>0 \\
0, & M_{60,i}(t)=0 \land M_{10,i}(t)=0
\end{cases}
\label{eq:n10}
\end{equation}

為確保系統在長時段行為偏差下維持穩定偵測並跨物理量具備尺度不變性，本研究於 \textbf{Layer 2 跨度歸一化漂移閘門} 中，令操作跨度 $S_i = H_i - L_i$，近期水準偏移量 $\Delta \mu_{10,i}(t) = |\bar{x}_{C,i}(t) - B_i(t)|$，要求：
\begin{equation}
\mathrm{IsDrifting}_i(t) \iff \bigl(N_{10,i}(t) \ge \theta\bigr) \land \left[\left(|\hat{\beta}_i(t)|\cdot 30 \ge \frac{g}{100}S_i\right) \lor \left(\Delta \mu_{10,i}(t) \ge \frac{g}{100}S_i\right)\right]
\label{eq:drift_gate}
\end{equation}
預設 $\theta = 2.0$、$g = 5.0\%$。此設計同時修正兩項原程式問題：其一，將原 $N_{10} > \theta$ 修正為 $N_{10} \ge \theta$，解決當對稱雜訊使 $M_{60} \ge 30$ 時 $N_{10,\max}=60/M_{60} \le 2.0$ 導致門檻數學不可達之缺陷；其二，納入水準偏移項目 $\Delta\mu_{10,i}(t)$，避免調整 Modbus 基準超過 10 分鐘後局部斜率趨近於零而誤解除預警。

\subsection{多視域外推、OLS 預測區間與七層工業硬化}
對視域 $h \in \{10, 20, 30\}\ \mathrm{min}$，以即時量測值 $x_i^{\mathrm{now}}$ 計算線性外推值 $\hat{x}_i(t+h) = x_i^{\mathrm{now}} + \hat{\beta}_i(t)\cdot h$。於近 10 點序列 $Y=(y_0,\dots,y_{n-1})$ 執行普通最小平方法（\textbf{Layer 3}）取得擬合斜率 $\hat{\beta}_{\mathrm{OLS}}$、判定係數 $R^2$、殘差標準誤 $s_e = \sqrt{\mathrm{SSE}/\max(1, n-2)}$ 及 95\% Student-$t$ 預測區間半寬（$t_{0.975,8}=2.306$）：
\begin{equation}
\delta_h = 2.306 \cdot s_e \sqrt{1 + \frac{1}{n} + \frac{(n - 1 + h - \bar{u})^2}{\sum_{k=0}^{n-1}(k-\bar{u})^2}}
\end{equation}
依當前斜率計算抵達方向上最近未跨越界限 $U^* \in \{H_i, HH_i, L_i, LL_i\}$ 之剩餘時間（\textbf{Layer 4 到限時間}）：若 $|\hat{\beta}_i(t)| \ge 10^{-12}$ 且方向相符，$0 < (U^* - x_i^{\mathrm{now}})/\hat{\beta}_i(t) \le 1440$，則輸出 $\mathrm{TTL}_i(t)$（分鐘），其餘輸出 \texttt{null} 或 $0$（已越所有限值）。

狀態決策與硬化邏輯依 \textbf{Layer 5–7} 執行：
\begin{itemize}
    \item \textbf{L5 EVENT 分離}：若 $x_i^{\mathrm{now}} \ge H_i$ 或 $x_i^{\mathrm{now}} \le L_i$，直接判定 \texttt{EVENT}，不列為早期預警。
    \item \textbf{多級預警優先序}：未超限時，若 $\hat{x}_i(t+10)$ 觸限則為 \texttt{T-10}；否則 $\hat{x}_i(t+20)$ 觸限則為 \texttt{T-20}；否則 $\hat{x}_i(t+30)$ 觸限或 $\mathrm{IsDrifting}_i(t)$ 成立則為 \texttt{T-30}；餘為 \texttt{NORMAL}。
    \item \textbf{L6 防抖遲滯鎖存}：嚴重度升級即時生效，降級需連續 $K_{\mathrm{hold}}=3$ 次評估低於鎖存等級才解除。
    \item \textbf{L7 融合風險指標}：$R_i(t) = \mathrm{round}(\max(\mathrm{floor}(S_i), 100(0.4 f_{\mathrm{margin}} + 0.4 f_{\mathrm{TTL}} + 0.2 f_{\mathrm{density}}))) \in [0, 100]$。
\end{itemize}
此外，系統於每組 Submain 建立 \textbf{Pair Level 配對彙整}（比較 \texttt{PTS} 與 \texttt{PTR} 之嚴重度並計算壓差 $\Delta P_{\mathrm{pair}} = P_S - P_R$，區分 \texttt{COUPLED\_DRIFT}、\texttt{SUPPLY\_ONLY} 與 \texttt{RETURN\_ONLY}）及 \textbf{PCW System Level 彙整}。演算法~\ref{alg:unified_v1} 列出核心單點推論之完整步驟（與實作程式碼 1:1 對應）。

\begin{algorithm}[H]
\caption{統一雙視窗異常密度與七層工業硬化預警演算法 (Unified V1)}
\label{alg:unified_v1}
\begin{algorithmic}[1]
\Require 70 點 Past-Only 視窗 $\mathcal{W}_i(t)$、即時讀值 $x_i^{\mathrm{now}}$、限值 $(LL, L, H, HH)$、參數 $(\theta, g, K_{\mathrm{hold}})$
\Ensure 推論結果（$B_i, M_{60}, M_{10}, N_{10}, \hat{\beta}, \hat{x}_{t+h}, \mathrm{TTL}, S_i, R_i$）
\State 依時間窗口切分 $\mathcal{B}_i, \mathcal{P}_i, \mathcal{R}_i$ 並過濾非 \texttt{GOOD} 測點
\If{$|\mathcal{W}_i|<70$ \textbf{or} $\rho_{\mathrm{valid}}<0.80$ \textbf{or} $|\mathcal{B}_i|<30$ \textbf{or} $|\mathcal{P}_i|=0$ \textbf{or} $|\mathcal{R}_i|=0$}
    \State \Return \texttt{INSUFFICIENT\_DATA} \Comment{L1 Quality Gate}
\EndIf
\State 依式~\eqref{eq:base_slope}--\eqref{eq:n10} 計算 $B_i, \hat{\beta}, d_i, M_{60}, M_{10}, N_{10}$
\State 計算 $\hat{x}_i(t+h) \leftarrow x_i^{\mathrm{now}} + \hat{\beta}\cdot h$ ($h\in\{10,20,30\}$)、近 10 點 OLS 區間與 $\mathrm{TTL}$ \Comment{L3, L4}
\State 依式~\eqref{eq:drift_gate} 檢驗 $\mathrm{IsDrifting}_i$ \Comment{L2 Span Gate}
\If{$x_i^{\mathrm{now}} \ge H$ \textbf{or} $x_i^{\mathrm{now}} \le L$}
    \State $S_{\mathrm{raw}} \leftarrow \texttt{EVENT}$ \Comment{L5 工程事件分離}
\ElsIf{$\hat{x}_i(t+10)$ 觸限} $S_{\mathrm{raw}} \leftarrow \texttt{T-10}$
\ElsIf{$\hat{x}_i(t+20)$ 觸限} $S_{\mathrm{raw}} \leftarrow \texttt{T-20}$
\ElsIf{$\hat{x}_i(t+30)$ 觸限 \textbf{or} $\mathrm{IsDrifting}_i$} $S_{\mathrm{raw}} \leftarrow \texttt{T-30}$
\Else\ $S_{\mathrm{raw}} \leftarrow \texttt{NORMAL}$
\EndIf
\State 套用 L6 遲滯鎖存 ($K_{\mathrm{hold}}=3$) 取得 $S_i$，並計算 L7 風險分數 $R_i$
\State 同步更新 \texttt{DRIFT} 警報狀態、Pair Level 配對與 PCW System 彙整
\end{algorithmic}
\end{algorithm}

% ============================================================
% 第四章 實驗設計、系統實測與結果分析
% ============================================================
\clearpage
\section{實驗設計、系統實測與結果分析}

\subsection{實驗軟硬體環境與可重現資料性質}
所有離線基準試驗、效能壓測與瀏覽器自動實測均於 \textbf{2026 年 11 月 11 日} 在同一部實測主機上執行，表~\ref{tab:env_real} 彙整經系統命令探測之軟硬體規格。必須誠實揭露：除了 480 分鐘歷史回放資料 \texttt{PT-1}（取自專案既定 Excel 驗證工作簿）外，全廠 320 測點之橫向比較及 11.12 分鐘線上與 11.28 分鐘本機實時實驗均為\textbf{受控故障注入與模擬器序列}，並非現場實體晶圓廠管路之校正量測，故研究結論僅驗證演算法設計與軟體系統原型之行為正確性與即時一致性。

\begin{table}[H]
\centering
\caption{實測硬體平台、軟體執行環境與資料集規格清冊}
\label{tab:env_real}
\footnotesize
\renewcommand{\arraystretch}{1.15}
\setlength{\tabcolsep}{5pt}
\begin{tabularx}{0.96\textwidth}{>{\bfseries}lX}
\toprule
驗證維度 & 實機探測規格與版本 \\
\midrule
處理器與記憶體 & Apple M5（10 核心 CPU），16 GiB RAM（17,179,869,184 bytes），ARM64 \\
作業系統與核心 & macOS 26.7.3 (Build 25G342), Darwin Kernel 25.6.0 \\
後端與推論環境 & Python 3.9.6, FastAPI 0.115.0, Uvicorn 0.30.6, SQLite 3 (WAL), NumPy 2.0.2 \\
前端與測試工具 & Node.js v24.14.1, React 19.2.8, Vite 8.3.0, Google Chrome 157.0.8103.40, Puppeteer 25.13.0 \\
工業通訊協定 & 純 Python 非同步 Modbus/TCP Server（Port 15020, Unit ID 1, FC03/06/16, FLOAT32 CDAB） \\
線上與本機受測網址 & 線上部署：\url{https://pcw-scada-system.vercel.app/}；本機重構：\url{http://127.0.0.1:8000/} \\
歷史回放資料集 & Excel \texttt{RawData} 工作表（\texttt{PT-1}，2026-08-05 03:01--11:00，480 分鐘） \\
受控全廠測試矩陣 & 320 測點（含 160 PT）$\times$ 12 情境 = 3,840 場固定種子試驗；另含 12 項邊界測試案例 \\
\bottomrule
\end{tabularx}
\end{table}

\subsection{Excel 參考模型一致性與跨語言數值對等驗證}
為確認模型無任何轉譯偏差，本研究首先針對 Excel 參考模型工作簿 \texttt{RawData}（480 筆逐分鐘數據）進行逐筆重算對比（容許誤差事前固定為 $10^{-9}$），並以 Python 與 Node.js 直接呼叫 TypeScript 原生 \texttt{evaluateWindow} 進行跨語言測試。結果顯示：
\begin{enumerate}
    \item \textbf{Excel 與程式逐筆比對}：480 筆中 480 筆完全一致（一致率 \textbf{100.00\%}，最大絕對誤差 \textbf{0.0}），如圖~\ref{fig:excel_replay} 所示。於剔除已處於 \texttt{HardAlarm=1} 列後之單點回放指標，Excel Rollback 為 TP=12、FP=90、FN=18、TN=294（Precision=11.76\%, Recall=40.00\%, F1=0.1818），Unified V1 為 TP=12、FP=106、FN=18、TN=206（Precision=10.17\%, Recall=40.00\%）；此數據如實反映該參考序列含多次未越限短暫波動，單靠壓力序列在無工況標註下易產生局部誤報。
    \item \textbf{Python 與 TypeScript 跨語言一致性}：涵蓋常態、上漂、下漂、越限 \texttt{EVENT} 與低品質 \texttt{INSUFFICIENT\_DATA} 等案例，兩語言在狀態判定與所有浮點特徵輸出誤差皆小於 $10^{-9}$（\texttt{pytest} 6/6 全數通過）。
\end{enumerate}

\begin{figure}[H]
    \centering
    \includegraphics[width=0.95\textwidth,keepaspectratio]{picture/fig_excel_pt1_replay.png}
    \caption{Excel 參考模型 \texttt{PT-1} (480 分鐘) Past-Only 逐筆回放與狀態比較圖}
    \label{fig:excel_replay}
\end{figure}

\subsection{全廠 320 測點 (3,840 場) 公平基準比較與消融分析}
為滿足「每個感測器至少 10 次有效測試」之覆蓋率要求，本實驗針對全廠所有 \textbf{320 支感測器}（160 支 PT、80 支 FT、80 支 PDT）各設計 12 種具獨立隨機種子之受控情境：包含 8 種終將越過工程門檻之異常（慢/中/快雙向斜坡漂移各 3 種、正負階躍各 1 種）與 4 種不越限干擾或異常品質情境（常態雜訊、單分鐘 $\pm 30\%$ 跨度突波 \texttt{TRANSIENT\_SPIKE}、週期 4 分鐘震盪與連續 16 分鐘品質失效／凍結）。四種方法讀取完全相同之輸入序列與一致觸發判定。

表~\ref{tab:baseline_comp_v2} 與圖~\ref{fig:comp_1920} 呈現 160 PT 子集（1,920 場）與全廠 320 測點（3,840 場）之完整評測結果。於預設單點即刻觸發（$\text{raw\_onset}=1$）條件下，所提方法在 160 PT 子集取得 TP=1,280、TN=478、FP=162、FN=0（召回率 \textbf{100.0\%} [95\% Wilson CI: 99.70\%--100.00\%]、精確率 \textbf{88.77\%} [87.03\%--90.29\%]、F1=\textbf{0.9405}、平均提前量 \textbf{10.58 分鐘}）；與 Naive OLS（F1=0.9412、FAR=25.00\%）表現相近，尚未呈現全面超越。

\begin{table}[H]
\centering
\caption{四種異常偵測與預警方法於 160 PT (1,920 場) 與全廠 320 測點 (3,840 場) 公平比較表}
\label{tab:baseline_comp_v2}
\scriptsize
\renewcommand{\arraystretch}{1.18}
\setlength{\tabcolsep}{3pt}
\begin{tabularx}{\textwidth}{lXcccccc}
\toprule
\textbf{評估範圍} & \textbf{模型方法} & \textbf{TP/FP} & \textbf{TN/FN} & \textbf{Recall} & \textbf{Prec.} & \textbf{F1} & \textbf{FAR / Lead} \\
\midrule
160 PT & Static (ISA-18.2) & 1280 / 0   & 640 / 0 & 100.0\% & 100.0\% & 1.0000 & 0.00\% / 0.00m \\
(1,920 場) & EWMA ($\lambda=0.2, 3\sigma$) & 1280 / 349 & 291 / 0 & 100.0\% & 78.58\% & 0.8800 & 54.53\% / 12.92m \\
& Naive OLS ($k=10$) & 1280 / 160 & 480 / 0 & 100.0\% & 88.89\% & 0.9412 & 25.00\% / 10.66m \\
& \textbf{Proposed Unified V1} & 1280 / 162 & 478 / 0 & 100.0\% & 88.77\% & 0.9405 & 25.31\% / 10.58m \\
\midrule
全廠 320 測點 & Static (ISA-18.2) & 2560 / 0   & 1280 / 0 & 100.0\% & 100.0\% & 1.0000 & 0.00\% / 0.00m \\
(3,840 場) & EWMA ($\lambda=0.2, 3\sigma$) & 2560 / 687 & 593 / 0 & 100.0\% & 78.84\% & 0.8817 & 53.67\% / 12.94m \\
& Naive OLS ($k=10$) & 2560 / 321 & 959 / 0 & 100.0\% & 88.86\% & 0.9410 & 25.08\% / 10.67m \\
& \textbf{Proposed Unified V1} & 2560 / 326 & 954 / 0 & 100.0\% & 88.70\% & 0.9401 & 25.47\% / 10.59m \\
\bottomrule
\end{tabularx}
\end{table}

\begin{figure}[H]
    \centering
    \includegraphics[width=0.95\textwidth,keepaspectratio]{picture/fig_model_comparison_1920.png}
    \caption{160 PT 測點 (1,920 場) 四種方法評估指標與平均提前量比較圖}
    \label{fig:comp_1920}
\end{figure}

針對上述 326 筆誤報進行逐筆失敗根因解剖，發現 \textbf{320 筆（98.2\%）皆發生於單分鐘 $\pm 30\%$ 跨度突波（\texttt{TRANSIENT\_SPIKE}）}。原因在於外推公式 $\hat{x}(t+30) = x_{\mathrm{now}} + \hat{\beta}\cdot 30$ 直接採用瞬時讀值作為錨點，當單點尖峰疊加局部正斜率時即刻越限，且 L6 遲滯鎖存隨即鎖定 3 分鐘。為驗證改進方案，本研究進一步於 40 PT $\times$ 12 = 480 場驗證集執行參數敏感度與前置確認消融實驗（圖~\ref{fig:ablation}）：若於進入 L6 鎖存前要求連續 2 分鐘原始預警成立（$\text{raw\_onset}=2$），於 $\theta=2.0, g=5\%$ 時誤報率可由 \textbf{25.62\% 降至 6.88\%}（F1 提升至 \textbf{0.9831}、平均提前量 9.87 分鐘）；若設定 $\theta=2.5, g=5\%$，誤報率更降至 \textbf{1.25\%}（Precision \textbf{99.38\%}、F1=\textbf{0.9969}、平均提前量 9.84 分鐘），明確證實突波誤報可透過前置防抖確認有效抑制。

\begin{figure}[H]
    \centering
    \includegraphics[width=0.95\textwidth,keepaspectratio]{picture/fig_ablation_onset_sensitivity.png}
    \caption{異常密度門檻 $\theta$ 與前置連續確認條件 ($\text{raw\_onset}=1$ vs $2$) 之誤報率與提前量消融分析}
    \label{fig:ablation}
\end{figure}

\subsection{實機推論延遲與全鏈路效能評測}
圖~\ref{fig:latency} 顯示 Apple M5 實測各層級運算耗時：單點 \texttt{evaluate\_window} 10,000 次呼叫平均 \textbf{$14.53\ \mu\mathrm{s}$}（中位數 $13.75\ \mu\mathrm{s}$、P99 $31.79\ \mu\mathrm{s}$、吞吐量 68,352 ops/s）；全廠 320 測點批次純推論（500 批）平均 \textbf{$4.68\ \mathrm{ms}$}（P99 $5.44\ \mathrm{ms}$）；全廠 320 測點推論並完整寫入 SQLite \texttt{prediction\_logs} 紀錄表（100 批）平均 \textbf{$20.54\ \mathrm{ms}$}（P99 $44.69\ \mathrm{ms}$）；真實 Modbus/TCP \texttt{FC03} 讀取 20 暫存器平均 \textbf{$271.4\ \mu\mathrm{s}$}（P99 $380.6\ \mu\mathrm{s}$）。全鏈路延遲遠低於每分鐘一次（$60,000\ \mathrm{ms}$）與每秒採樣（$1,000\ \mathrm{ms}$）之工業週期需求。

\begin{figure}[H]
    \centering
    \includegraphics[width=0.92\textwidth,keepaspectratio]{picture/fig_performance_latency.png}
    \caption{Apple M5 實測單點推論、Modbus/TCP、SQLite 與 320 測點批次延遲分佈圖}
    \label{fig:latency}
\end{figure}

\subsection{線上部署系統與本機重構系統實時 11.28 分鐘驗證與截圖比較}
為驗證系統在真實時間尺度下的行為偏差偵測能力與畫面一致性，本研究於 2026 年 11 月 11 日以無頭 Google Chrome (157.0.8103.40) 透過 Puppeteer 同步連線至線上部署網址（\url{https://pcw-scada-system.vercel.app/}，實測持續 \textbf{11.12 分鐘}）與本機重構全端系統（\url{http://127.0.0.1:8000/} 搭配 Port 15020 Modbus/TCP 伺服器，實測持續 \textbf{11.28 分鐘}），巡檢全部 9 個功能頁並執行全數 160 支 PT 感測器之基準行為偏差與預警留存測試（全程零 console/page error）。

\begin{enumerate}
    \item \textbf{狀態一致性實機對照（1.72 bar 超限測試）}：於線上舊版對 \texttt{PCW01.Submain01.PTS} 注入 1.72 bar（HI=1.70 bar）後，Alarm Center 產生 \texttt{HIGH / ACTIVE\_UNACK}，惟 System Prediction 仍顯示 \texttt{NORMAL}（圖~\ref{fig:ui_defect}）；於本機重構版執行相同注入後，Alarm Center 與 System Prediction 同步即時顯示 \texttt{HIGH} 與 \texttt{EVENT}（Risk=100，圖~\ref{fig:ui_consistent}），確認原缺陷已修復。
    \item \textbf{超過 10 分鐘 Modbus 基準行為偏差連續實測}：透過 Modbus 模擬器將全廠 160 支 PT 之供水／回水基準分別調整至工程限值內之行為偏差區間（例如 PCW01 供水 $1.50\to 1.62\ \mathrm{bar}$、回水 $1.50\to 1.38\ \mathrm{bar}$，並對 \texttt{PCW01.Submain01.PTS} 與 \texttt{PCW05.Submain01.PTS} 疊加 $+0.008\ \mathrm{bar/min}$ 慢速漂移）。實測軌跡如圖~\ref{fig:realtime_11min} 所示：
    \begin{itemize}
        \item 本機重構系統於 $t=0.52\ \mathrm{min}$ 即驅動全數 160 支 PT 進入預警狀態（155 支 \texttt{T-20}、5 支 \texttt{T-30}）並發出 160 筆 \texttt{DRIFT} 警報；於 $t=10.06\ \mathrm{min}$ 後，疊加斜坡漂移之 2 支 PT 越過上限同步轉為 \texttt{EVENT}，76 支滿足 $M_{60}\le 30$ ($N_{10}\ge 2.0$) 之持續偏差 PT 依修正後 L2 水準偏移閘門穩定維持 \texttt{T-30} 預警與 \texttt{ACTIVE\_UNACK} 警報（另有 82 支因初始 60 點隨機基準分佈 $M_{60}\ge 31$ 使 $N_{10,\max} \le 1.94 < 2.0$ 而於斜率歸零後解除為 \texttt{CLEARED\_UNACK}，印證單點隨機基準計數邊界效應）。SQLite \texttt{prediction\_logs} 資料表實測完整保存 \textbf{204,160 筆}涵蓋全部 320 測點之逐點推論紀錄（其中 90,982 筆為非正常狀態紀錄）。
        \item 相對地，線上舊版於 $t=10.48\ \mathrm{min}$ 處，因 \texttt{PCW01.Submain01.PTS} 局部斜率趨近於 0 且欠缺水準偏移閘門，即使此時 $N_{10}=3.53 > 2.0$ 仍退回 \texttt{NORMAL}，直接驗證本論文第 3.3 節數學修正之必要性。
    \end{itemize}
    \item \textbf{重構系統全介面實機展示}：完成 11.28 分鐘測試時，全廠 8 套迴路總覽（圖~\ref{fig:ui_overview_new}）即時統計各迴路之 \texttt{ACTIVE} 警報與 \texttt{DRIFT} 感測器數；新增之 Pair Level（80 組 Submain 配對）診斷頁面（圖~\ref{fig:ui_pair_new}）區分 \texttt{COUPLED\_DRIFT} 與單側異常；Modbus 模擬器與行為偏差場景注入面板（圖~\ref{fig:ui_injector_new}）直接連結 Port 15020 保持暫存器；Historian 歷史趨勢頁面（圖~\ref{fig:ui_historian_new}）則呈現完整 11.28 分鐘壓力曲線與衍生特徵軌跡（$M_{60}, M_{10}, N_{10}$ 與外推預測值）。
\end{enumerate}

\begin{figure}[H]
    \centering
    \includegraphics[width=0.95\textwidth,keepaspectratio]{picture/fig_11min_realtime_deviation.png}
    \caption{線上舊版 (11.12 分鐘) 與本機重構系統 (11.28 分鐘) 即時 Modbus 行為偏差實測軌跡對比圖}
    \label{fig:realtime_11min}
\end{figure}

\begin{figure}[H]
    \centering
    \includegraphics[width=0.92\textwidth,keepaspectratio]{picture/ui_deployed_defect.png}
    \caption{線上舊版 (\texttt{vercel.app}) 1.72 bar 超限時 Alarm Center 與 System Prediction 狀態不一致實測截圖}
    \label{fig:ui_defect}
\end{figure}

\begin{figure}[H]
    \centering
    \includegraphics[width=0.92\textwidth,keepaspectratio]{picture/ui_local_consistent_pred.png}
    \caption{本機重構系統修復後 1.72 bar 超限同步呈現 \texttt{EVENT} 與 \texttt{HIGH} 警報實測截圖}
    \label{fig:ui_consistent}
\end{figure}

\begin{figure}[H]
    \centering
    \includegraphics[width=0.92\textwidth,keepaspectratio]{picture/ui_local_overview.png}
    \caption{重構系統 v2.0 全廠八套 PCW 迴路總覽與 SQLite 統計指標最新介面}
    \label{fig:ui_overview_new}
\end{figure}

\begin{figure}[H]
    \centering
    \includegraphics[width=0.92\textwidth,keepaspectratio]{picture/ui_local_pair_diag.png}
    \caption{本機重構系統新增 Submain 供回水配對層級 (Pair Level) 預警診斷畫面}
    \label{fig:ui_pair_new}
\end{figure}

\begin{figure}[H]
    \centering
    \includegraphics[width=0.92\textwidth,keepaspectratio]{picture/ui_local_fault_injector.png}
    \caption{本機重構系統 Modbus/TCP 模擬器與多種行為偏差情境注入面板實測截圖}
    \label{fig:ui_injector_new}
\end{figure}

\begin{figure}[H]
    \centering
    \includegraphics[width=0.92\textwidth,keepaspectratio]{picture/ui_local_historian.png}
    \caption{本機重構系統 11.28 分鐘真實時序 Historian 歷史曲線與衍生特徵查詢截圖}
    \label{fig:ui_historian_new}
\end{figure}

% ============================================================
% 第五章 結論與未來展望
% ============================================================
\clearpage
\section{結論與未來展望}

\subsection{研究成果總結}
本研究針對半導體廠務 PCW 系統之早期壓力預警，完成了從數學定義、程式碼一致性重構、工業通訊整合到可重複實驗驗證之全鏈路工程實作：
\begin{enumerate}
    \item \textbf{嚴謹可驗證之統計預警演算法}：確立嚴格 Past-Only 70 分鐘因果視窗與 L1–L7 硬化規格，修正 $N_{10}>2.0$ 結構不可達盲區及 $>10$ 分鐘基準偏移失效率問題，並完成與 Excel 參考模型 100\% 一致性及 Python/TypeScript $<10^{-9}$ 跨語言對等驗證。
    \item \textbf{全廠 320 測點整合式系統重構}：實作具真實 Modbus/TCP 伺服器、SQLite 持久化歷史與逐測點預警執行紀錄、Pair Level 配對診斷與即時狀態同步之 Web SCADA 系統，徹底消除既有部署版本警報中心與預測頁面矛盾之缺陷。
    \item \textbf{誠實之公平基準與消融證據}：透過 3,840 場受控試驗完整揭露單點外推面對瞬態突波之誤報特性，並以消融實驗量化 2 分鐘前置確認對降低誤報率（$25.62\% \to 1.25\%\sim 6.88\%$）之顯著貢獻。
\end{enumerate}

\subsection{研究限制與未來工作}
本研究目前已完成本機與線上模擬器之長時序實測，但仍受限於缺乏真實晶圓廠多迴路歷史故障工單資料，且未經現場授權不得對實體 PLC 寫入參數。未來將透過廠內唯讀影子模式（Shadow Mode）收集跨維護週期實測數據、納入 $\text{raw\_onset}=2$ 作為可調參數並結合製程機台維修狀態遮罩（Layer 4 工況識別），以完成工業場域外部效度驗證。

% ==========================================
% 參考文獻
% ==========================================
\clearpage
\phantomsection
\addcontentsline{toc}{section}{參考文獻}
\bibliographystyle{IEEEtran}
\begin{thebibliography}{9}
\bibitem{isa1822016} International Society of Automation, \emph{ANSI/ISA-18.2-2016: Management of Alarm Systems for the Process Industries}, Research Triangle Park, NC, USA: ISA, 2016.
\bibitem{montgomery2020statistical} D. C. Montgomery, \emph{Introduction to Statistical Quality Control}, 8th ed. Hoboken, NJ, USA: John Wiley \& Sons, 2020.
\bibitem{roberts1959control} S. W. Roberts, ``Control chart tests based on geometric moving averages,'' \emph{Technometrics}, vol. 1, no. 3, pp. 239--250, 1959, doi: 10.1080/00401706.1959.10489860.
\bibitem{kaufman2012leakage} S. Kaufman, S. Rosset, C. Perlich, and O. Stitelman, ``Leakage in data mining: Formulation, detection, and avoidance,'' \emph{ACM Transactions on Knowledge Discovery from Data (TKDD)}, vol. 6, no. 4, pp. 1--21, 2012, doi: 10.1145/2382577.2382579.
\bibitem{darcy1857recherches} H. Darcy, ``Recherches exp{\'e}rimentales relatives au mouvement de l'eau dans les tuyaux,'' \emph{M{\'e}moires pr{\'e}sent{\'e}s par divers savants {\`a} l'Acad{\'e}mie des sciences de l'Institut imp{\'e}rial de France}, vol. 14, pp. 141--403, 1857.
\bibitem{colebrook1939turbulent} C. F. Colebrook, ``Turbulent flow in pipes, with particular reference to the transition region between the smooth and rough pipe laws,'' \emph{Journal of the Institution of Civil Engineers}, vol. 11, no. 4, pp. 133--156, 1939, doi: 10.1680/ijoti.1939.13150.
\bibitem{modbus2006spec} Modbus Organization, \emph{Modbus Messaging on TCP/IP Implementation Guide v1.0b}, Modbus Organization, Inc., 2006.
\end{thebibliography}

\end{doublespace}
\end{document}

