# 碩士論文口試數學速記與教授提問應答手冊（Oral Defense Cheat Sheet）

> **適用論文**：《半導體製程冷卻水系統時間序列監測的異常檢測與預警》（國立中興大學人工智慧與資料科學碩士在職學位學程碩士論文）  
> **指導教授**：吳宏達 博士 ｜ **研究生**：陳 宥興  
> **配合章節**：[main.tex](./main.tex) 第三章（`§3.3–§3.6`）與 [main.pdf](./main.pdf)  
> **核心策略**：口試不用背複雜符號！把全系統記成「**Past-Only 切窗** + **兩大模型（偏移偵測 vs. 趨勢預測）** + **三處關鍵修補（`N10 >= 2`、水準偏移差、`raw_onset=2`）**」。

---

## 一、 30 秒口試必背三條最簡公式

1. **偏移偵測核心比值 $N_{10}$（異常有多密集？）**
   $$N_{10} = \frac{\text{近 10 分鐘異常筆數 } M_{10}}{\text{過去 60 分鐘異常筆數 } M_{60} \div 6}$$
   - **口訣**：基準窗 60 分鐘、近期窗 10 分鐘（差 6 倍），分母除 6 就是「每 10 分鐘常態期望值」。**超過 2 倍（$N_{10} \ge 2.0$）且偏離幅度達操作跨度 $5\%$（$\Delta\mu \ge 0.02\ \mathrm{bar}$）就算偏移！**

2. **趨勢預測核心外推（什麼時候會撞線？）**
   $$\mathrm{Slope} = \frac{\text{近 5 分鐘平均} - \text{前 5 分鐘平均}}{5}, \qquad \mathrm{Forecast}_h = \text{目前值} + \mathrm{Slope} \times h \quad (h=10,20,30)$$
   - **口訣**：前後兩段 5 分鐘平均相減除以 5，就是每分鐘斜率；往後乘 10、20、30 分鐘看會不會撞到工程紅線，直接決定 **`T-10` / `T-20` / `T-30`**。

3. **剩餘反應時間 $\mathrm{TTL}$（還剩幾分鐘？）**
   $$\mathrm{TTL} = \frac{\text{最近未跨過的警報線} - \text{目前值}}{\mathrm{Slope}}$$
   - **口訣**：剩餘距離除以目前速率，立刻得出還要幾分鐘到達警報點。

---

## 二、 教授口試高機率必問 Q&A（直接照唸）

| 教授可能提問 | 建議口試直白回答 | 對應論文章節 / 公式 |
|---|---|---|
| **Q1：你的資料都是過去的，怎麼證明沒有偷看未來資料（Data Leakage）？** | 「演算法每次算現在時間 $t$ 的預警，**只切過去 70 分鐘已經結束的資料**（`Pred_T30/T20/T10`）。Excel 裡看未來答案的 `Actual_T` 與 `LeadTime` 欄位完全獨立分開，只有在最後離線改考卷算 Precision/Recall 成績時才會用到，上線 Web 系統完全沒有這些未來欄位。」 | `§3.3`、`§3.6`、式 `(13)` |
| **Q2：為什麼算斜率是用「兩段 5 分鐘平均相減 ÷ 5」，不用前一點減後一點，也不用複雜的機器學習？** | 「第一，工業水壓有高頻雜訊，相鄰兩點直接相減斜率會劇烈亂跳；前後 5 分鐘平均的中心剛好相距 5 分鐘，能平滑濾波又保有物理可解釋性。第二，我們是以教授核可的 Excel 參考模型為基礎落地到 Web SCADA 實機，必須滿足全廠 320 測點毫秒級即時計算與現場工程師查核需求（實測 320 點僅 4.68 ms）。」 | `§3.5.1`、`表 3`、式 `(6)–(9)` |
| **Q3：$N_{10} = M_{10} / (M_{60}/6)$ 裡，為什麼分母要除以 6？如果 $M_{60}=0$ 怎麼辦？** | 「因為基準視窗是 60 分鐘、近期觀察視窗是 10 分鐘，時間長度剛好 6 比 1，$M_{60}/6$ 就是過去常態平均每 10 分鐘偏離的次數。如果過去一小時全都沒偏離（$M_{60}=0$）而最近 10 分鐘開始出現偏離（$M_{10}>0$），為避免除以零，程式給予飽和極值 `999` 標記異常暴增。」 | `§3.4.1`、式 `(2)`、式 `(4)` |
| **Q4：你從 Excel 改成系統程式時，最關鍵的演算法修正有哪些？** | 「有兩大數學盲區修補和一個現場降誤報機制：<br>1. **把 $N_{10} > 2$ 改為 $N_{10} \ge 2$**：因為常態雜訊約一半落在均值上方（$M_{60}=30$），就算最近 10 分鐘全滿（$M_{10}=10$），最大值剛好等於 $10 \div (30/6) = 2.0$，原本寫嚴格大於會永遠觸發不了！<br>2. **加入水準偏移項 $|\mathrm{Avg}_{10}-\mathrm{BaseAvg}_{60}|$**：當基準拉高維持超過 10 分鐘後，前後 5 分鐘都在高檔導致斜率變 0，沒有水準高度差就會誤退回 `NORMAL`；補入這項後 11.35 分鐘實測才穩定鎖定異常！<br>3. **把門檻跨度一般化並加 `raw_onset=2`**：將單一的 `1.55/1.58/1.62` 改為通用各測點跨度的 `5%`，且用 2 分鐘連觸確認把突波誤報率從 25.62% 壓低到 6.88%（$\theta=2.5$ 時 1.25%）。」 | `§3.4.2`、`§4.3`、式 `(5)` |
| **Q5：系統裡 OLS 的 95% 預測區間（`± 2.306 s_e ...`）是做什麼用的？** | 「5 分鐘均差斜率負責穩定的點預測與警報；OLS 回歸則是對最近 10 分鐘資料算殘差標準差，再套用標準統計 Student-$t$（自由度 8 時 95% 臨界值 `2.306`）畫出畫面上的**上下預測漏斗帶**，讓值班人員一眼看出未來 30 分鐘的不確定性有多大，不需手動背根號項。」 | `§3.5.2 (2)`、式 `(10)–(11)` |
| **Q6：你們實驗是接真的晶圓廠機台嗎？** | 「**誠實報告範圍**：除了 Excel 工作簿中既有的 480 分鐘 `PT-1` 序列之外，全廠 320 測點的 3,840 場對照與 11.35 分鐘 Modbus 實測均是**在嚴謹控制條件下以模擬器與故障注入實測完成**，尚未接入現場實體 PLC 與廠務 MS-SQL Historian；本研究證實的是演算法行為正確性、無洩漏因果一致性與 Web/Modbus 全鏈路架構可行性。」 | `§4.1`、`§5.2` |

